# 3.4 供电保障：不间断与冗余

家里突然停电，你会看到什么？灯灭了，路由器指示灯熄了，台式机屏幕一黑，没保存的文档就此消失。可就在同一时刻，你手机里那张存到云端的照片依然能打开。这并不是因为机房所在的城市从不停电，而是因为数据中心的供电系统从设计之初就假定：**停电一定会发生，问题只在于什么时候发生、持续多久**。

上一章我们已经认识了变电设备、UPS、柴油发电机这些“零件”。本节换一个角度追问：它们合在一起，要完成什么功能？答案可以归结为两个词：**不间断**与**冗余**。

## 3.4.1 服务器为什么“一秒都等不起”

家用电器对短暂断电相当宽容。电饭煲断电半秒，米饭不会坏；台灯闪一下，人几乎察觉不到。服务器却不同。它的电源模块内部只有很少的储能，公开资料中常见的说法是，市电中断后服务器电源大约只能维持十几到几十毫秒的输出。超过这个时间，服务器就会掉电重启。

掉电的代价不只是“重启一下”这么简单：

- **正在处理的请求中断**：你点击上传，照片传到一半，连接就断了。
- **内存中的数据丢失**：还没写入硬盘的数据会直接消失。
- **重启耗时长**：一台服务器从上电到恢复服务，往往需要几分钟；成千上万台同时重启，还会互相争抢网络和存储资源。

因此，数据中心供电保障的第一个目标是**连续**：电压可以由不同的来源提供，但送到服务器那一端的电，在时间上不能出现缺口。

## 3.4.2 接力赛：从市电到 UPS 再到发电机

要做到不断电，数据中心采用的办法很像一场接力赛，几种电源各跑一段。

| 电源 | 角色 | 典型响应 | 能撑多久 |
|---|---|---|---|
| 市电（电网） | 日常主力 | 持续供电 | 正常情况下长期 |
| UPS（不间断电源，Uninterruptible Power Supply） | 填补空档的“桥” | 毫秒级甚至零切换 | 通常为几分钟到十几分钟（取决于电池配置） |
| 柴油发电机 | 长时间顶替市电 | 启动并带载通常需要十几秒到一两分钟 | 只要有燃油，可持续运行数小时到数天 |

上表中的时间是公开工程资料中的典型范围，具体数值因设计而异。

接力的过程大致是这样的：

1. **市电中断**的瞬间，UPS 立刻接手。在常见的“在线式”UPS 中，电力本来就始终经过 UPS 的整流和逆变环节，电池时刻挂在线上，所以市电消失时输出几乎不受影响。
2. 与此同时，控制系统检测到停电，**发出启动指令**，柴油发电机开始运转。
3. 发电机转速和电压稳定后，**自动转换开关**（ATS，Automatic Transfer Switch）把负载从市电侧切到发电机侧，发电机接过主力。
4. 市电恢复并稳定一段时间后，系统再按程序切回市电，发电机停机。

可以这样理解：UPS 是短跑选手，爆发快、耐力差；发电机是长跑选手，起跑慢、耐力强。UPS 的电池容量不必支撑几个小时，只要足够让发电机“热身完毕”，再留一些余量就够了。

除了应对停电，UPS 还有一项日常功能：**净化电力**。电网中的电压波动、瞬间跌落和杂波，会被它过滤掉，送到服务器的是更平稳的交流电。

## 3.4.3 冗余：不让任何一个零件成为“独木桥”

接力赛解决了“电源换人”的问题，却留下一个新隐患：假如 UPS 本身坏了，或者发电机没能启动，怎么办？

工程师的回答是**冗余**（Redundancy），也就是故意多准备一份。行业里常用几种写法来描述冗余程度，其中 N 表示满足负载所需的设备数量：

- **N**：刚好够用，没有备份。坏一台，就有一部分负载失去保护。
- **N+1**：比需要的多一台。比如负载需要 4 台 UPS，就装 5 台，任何一台坏了，其余 4 台仍能撑住。
- **2N**：整整两套完全独立的系统，各自都能单独承担全部负载。一套完全瘫痪，另一套照常工作。

冗余还落实到服务器本身。常见的服务器配有**双电源模块**，分别接到 A、B 两路独立的供电线路上。机柜里因此有两排配电单元（PDU，Power Distribution Unit），从上游的配电柜、UPS，一直到最前端的电网进线，都可以分成 A、B 两路。哪一路出了问题，服务器都能靠另一路继续运行，运维人员也可以在不停机的情况下检修其中一路。

冗余程度越高，可靠性越高，但设备成本、占地和损耗也随之上升。究竟选 N+1 还是 2N，取决于业务对中断的容忍度。第四章会介绍 TIA-942 和 Uptime Institute 的分级体系，它们正是围绕这种取舍建立起来的；第六章还会把“故障域”的概念引进来，进一步讨论冗余为什么要做到“相互独立”才有意义。

## 3.4.4 看不见的功夫：测试与维护

备用系统有一个天然的弱点：平时用不到，所以坏了也不容易发现。一台平常从不启动的发电机，真正需要它时可能因为电瓶亏电、燃油变质而无法启动。因此，供电保障的另一半功夫在设备之外：

- **定期带载测试**：按计划启动发电机，让它真正承担一段负载，检验从启动到切换的完整流程。
- **电池健康监测**：UPS 电池会随着时间老化，需要持续监测其内阻、温度等指标，并按周期更换。
- **燃油管理**：保证储油量满足设计要求，并与供油方约定在长时间停电时的补给安排。
- **演练与预案**：值班人员需要熟悉在各种故障情况下的操作流程，避免因误操作把小故障扩大成大事故。

公开的行业事故分析中常有一个结论：相当一部分供电中断，并不是因为设备不够，而是因为维护不到位或操作失误。冗余提供了“能扛住”的可能性，而测试和管理才让这种可能性真正可靠。

## 3.4.5 小结

回到那张照片。你在停电的夜里依然能打开它，背后是一套层层设防的供电体系：市电负责日常，UPS 在毫秒之间补位，发电机承担长时间的顶替；双路供电、N+1 与 2N 冗余尽量让关键环节都有备份，避免单个部件成为唯一的通道；定期测试则让备用系统在关键时刻真正可用。

不过，这些电进入服务器之后，几乎全部变成了热。电力保障只是第一步，接下来需要解决的问题是：怎样把这么多热量持续搬出机房？这正是下一节“散热”要讨论的内容。
